<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <!-- Primary SEO Tags -->
  <title>Heat Pump Backup Heat Settings: Setting the Switchover Temperature So You Don't Pay for Strip Heat | Midwest AEC</title>
  <meta name="description" content="Why heat pump bills spike when backup or auxiliary heat runs, what the switchover or lockout temperature does, and how to set it using Minnesota field data and your heat pump's specs.">
  <meta name="keywords" content="HVAC, Midwest building science, Climate Zone 5, MN CEE Field Assessment / NEEP ccASHP Specification, residential construction, thermal boundary, energy efficiency">
  <link rel="canonical" href="https://midwestaec.com/articles/heat-pump-aux-heat-lockout-balance-point.html">
  <link rel="alternate" type="text/markdown" href="https://midwestaec.com/articles/heat-pump-aux-heat-lockout-balance-point.md" title="Heat Pump Backup Heat Settings: Setting the Switchover Temperature So You Don't Pay for Strip Heat (Markdown for AI Agents)">
  <meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large, max-video-preview:-1">

  <!-- Open Graph / Facebook -->
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="Midwest AEC Building Science">
  <meta property="og:url" content="https://midwestaec.com/articles/heat-pump-aux-heat-lockout-balance-point.html">
  <meta property="og:title" content="Heat Pump Backup Heat Settings: Setting the Switchover Temperature So You Don't Pay for Strip Heat">
  <meta property="og:description" content="Why heat pump bills spike when backup or auxiliary heat runs, what the switchover or lockout temperature does, and how to set it using Minnesota field data and your heat pump's specs.">
  <meta property="article:published_time" content="2026-10-01T08:00:00Z">
  <meta property="article:modified_time" content="2026-10-19T18:00:00Z">
  <meta property="article:section" content="HVAC">
  <meta property="article:author" content="Midwest AEC Building Science">

  <!-- Twitter Card -->
  <meta name="twitter:card" content="summary">
  <meta name="twitter:url" content="https://midwestaec.com/articles/heat-pump-aux-heat-lockout-balance-point.html">
  <meta name="twitter:title" content="Heat Pump Backup Heat Settings: Setting the Switchover Temperature So You Don't Pay for Strip Heat">
  <meta name="twitter:description" content="Why heat pump bills spike when backup or auxiliary heat runs, what the switchover or lockout temperature does, and how to set it using Minnesota field data and your heat pump's specs.">

  <!-- AEO / VEO JSON-LD Structured Data -->
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://midwestaec.com/index.html"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "HVAC",
      "item": "https://midwestaec.com/browse.html?cat=hvac"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Heat Pump Backup Heat Settings: Setting the Switchover Temperature So You Don't Pay for Strip Heat",
      "item": "https://midwestaec.com/articles/heat-pump-aux-heat-lockout-balance-point.html"
    }
  ]
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Heat Pump Backup Heat Settings: Setting the Switchover Temperature So You Don't Pay for Strip Heat",
  "alternativeHeadline": "If your bill jumps the first cold week of winter, your heat pump may be handing the job to backup heat too soon. Here is how the switchover works and how to set it.",
  "description": "Why heat pump bills spike when backup or auxiliary heat runs, what the switchover or lockout temperature does, and how to set it using Minnesota field data and your heat pump's specs.",
  "inLanguage": "en-US",
  "proficiencyLevel": "Expert",
  "genre": "Report",
  "keywords": "HVAC, Building Science, Climate Zone 5, Midwest Architecture, MN CEE Field Assessment / NEEP ccASHP Specification",
  "author": {
    "@type": "Organization",
    "name": "Midwest AEC Building Science",
    "url": "https://midwestaec.com"
  },
  "publisher": {
    "@type": "Organization",
    "name": "Midwest Architecture, Engineering & Construction",
    "url": "https://midwestaec.com"
  },
  "datePublished": "2026-10-01T08:00:00Z",
  "dateModified": "2026-11-26T08:00:00Z",
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://midwestaec.com/articles/heat-pump-aux-heat-lockout-balance-point.html"
  },
  "speakable": {
    "@type": "SpeakableSpecification",
    "cssSelector": [
      ".quick-summary-text",
      ".quick-summary-bullets"
    ]
  },
  "about": [
    {
      "@type": "Thing",
      "name": "HVAC"
    },
    {
      "@type": "Thing",
      "name": "Building Science & Envelope Thermodynamics"
    }
  ]
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is auxiliary heat on a heat pump?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It is the backup heat, usually electric resistance strips in the air handler or a gas or propane furnace. It runs when the heat pump can't keep up, during defrost, or when the thermostat calls for a big jump in temperature. Electric strips have a COP of 1.0, so they cost much more to run than the heat pump."
      }
    },
    {
      "@type": "Question",
      "name": "What should I set my heat pump lockout temperature to?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Low enough that the heat pump does most of the work. A Minnesota field study found installers commonly set lockouts at 25 to 35 degrees F, which shut heat pumps off while they could still run efficiently, and recommended controls that put the heat pump first. Use your model's published capacity at low temperatures to pick the point where it can no longer keep up."
      }
    },
    {
      "@type": "Question",
      "name": "Why is my aux heat running when it isn't that cold?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Common causes are a lockout set too high, a thermostat setback that asks for a big temperature jump in the morning, defrost cycles, or a heat pump that is undersized or low on refrigerant. Avoid large setbacks with a heat pump, and have a technician check the settings and charge."
      }
    },
    {
      "@type": "Question",
      "name": "Does a cold-climate heat pump need backup heat at all?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Most Midwest homes keep some. In the Minnesota study, a heat pump locked out at 10 degrees F could still cover about 81 percent of the yearly heating load in Minneapolis and 71 percent in Duluth, with backup covering the rest."
      }
    }
  ]
}
  </script>

  <!-- Typography & Styling -->
  <script src="https://cdn.tailwindcss.com"></script>
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="preconnect" href="https://fonts.gstatic.com">
  <link href="https://fonts.googleapis.com/css2?family=Newsreader:ital,opsz,wght@0,6..72,400;0,6..72,500;0,6..72,600;0,6..72,700;1,6..72,400&family=Plus+Jakarta+Sans:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600&display=swap" rel="stylesheet">
  <script>
    tailwind.config = {
      theme: {
        extend: {
          fontFamily: {
            serif: ['"Newsreader"', 'Georgia', 'serif'],
            sans: ['"Plus Jakarta Sans"', 'sans-serif'],
            mono: ['"JetBrains Mono"', 'monospace'],
          },
          colors: {
            navy: {
              DEFAULT: '#161F83',
              dark: '#0e1458',
              deep: '#0a0e3f',
              text: '#111863',
              50: '#eef2ff',
            },
            steel: {
              DEFAULT: '#3274AE',
              dark: '#225582',
              100: '#e8f2fa',
              50: '#f4f8fc',
              border: '#d0e1f0',
            },
            crimson: {
              DEFAULT: '#C42927',
              hover: '#a8211f',
              light: '#fdf2f2',
            }
          }
        }
      }
    }
  </script>
</head>
<body class="bg-[#FBFBFC] text-slate-800 font-sans antialiased selection:bg-navy selection:text-white min-h-screen flex flex-col">
  <!-- Header -->
  <header class="border-b border-slate-200 bg-white/95 backdrop-blur sticky top-0 z-50">
    <div class="max-w-4xl mx-auto px-4 sm:px-6 h-16 flex items-center justify-between">
      <a href="../index.html" class="flex items-center gap-2 group">
        <div class="w-8 h-8 rounded-lg bg-navy flex items-center justify-center font-bold text-white text-xs font-mono group-hover:bg-navy-dark transition">
          <span>M</span><span class="text-crimson">W</span>
        </div>
        <span class="text-lg font-bold tracking-tight text-navy font-serif">Midwest<span class="text-steel">AEC</span><span class="text-[9px] font-sans text-slate-400 font-normal align-top ml-0.5">™</span></span>
      </a>

      <div class="flex items-center gap-4 text-xs font-mono uppercase">
        <a href="../browse.html?cat=hvac" class="text-steel hover:text-navy transition font-semibold">&larr; HVAC</a>
        <span class="text-slate-300">|</span>
        <a href="../browse.html?cat=all" class="text-slate-500 hover:text-navy transition">All Guides</a>
      </div>
    </div>
  </header>

  <!-- Focused Single-Column Monograph -->
  <main class="max-w-3xl mx-auto px-4 sm:px-6 py-12 flex-1 w-full" itemscope itemtype="https://schema.org/TechArticle">
    <!-- Format Badge, Category & Metadata -->
    <div class="flex flex-wrap items-center gap-2 text-xs font-mono text-slate-500 mb-4">
      <span class="px-2.5 py-0.5 rounded-full bg-navy text-white font-bold tracking-wider uppercase text-[10px]">
        REPORT &bull; FACT-FIRST LEAD
      </span>
      <span class="px-2.5 py-0.5 rounded bg-steel-50 text-steel-dark border border-steel-border font-semibold">
        HVAC
      </span>
      <span>&bull;</span>
      <span class="text-slate-600">States: IA, IL, IN, KS, MI, MN, MO, ND, NE, OH, SD, WI</span>
      <span>&bull;</span>
      <span class="text-crimson font-medium">5 min read</span>
    </div>

    <!-- Article Title -->
    <h1 class="text-3xl sm:text-4xl lg:text-5xl font-bold text-navy font-serif tracking-tight leading-tight mb-3" itemprop="headline">
      Heat Pump Backup Heat Settings: Setting the Switchover Temperature So You Don't Pay for Strip Heat
    </h1>

    
    <!-- Description Subtitle -->
    <p class="text-lg sm:text-xl text-slate-600 font-serif leading-relaxed mb-6 font-normal" itemprop="description">
      If your bill jumps the first cold week of winter, your heat pump may be handing the job to backup heat too soon. Here is how the switchover works and how to set it.
    </p>

    <div class="flex items-center gap-3 text-xs font-mono text-slate-500 border-b border-slate-200 pb-6 mb-8">
      <span>By <span itemprop="author">Midwest AEC Building Science</span></span>
      <span>&bull;</span>
      <span>Published <time datetime="2026-10-01">November 2026</time></span>
      <span>&bull;</span>
      <span class="text-steel font-bold">MN CEE Field Assessment / NEEP ccASHP Specification</span>
    </div>

    <!-- Article Content -->
    <article class="prose max-w-none" itemprop="articleBody">
      <section id="quick-summary" class="quick-summary-box my-8 p-6 sm:p-7 rounded-2xl bg-emerald-50/50 border-l-4 border-emerald-600 border border-emerald-200/60 shadow-sm">
  <div class="text-xs font-mono font-bold uppercase tracking-wider text-emerald-800 mb-2">
    Quick Summary
  </div>
  <p class="quick-summary-text text-slate-800 text-base sm:text-lg font-serif leading-relaxed my-2">Every Midwest heat pump has backup heat for the coldest days, either electric strips or a furnace. The thermostat or control decides when to switch. Set the switchover too high and the backup runs on days the heat pump could handle, which is where surprise winter bills come from. Field data from Minnesota shows installers often set it too high.</p>
  <ul class="quick-summary-bullets mt-4 pt-4 border-t border-emerald-200/80 space-y-2.5 text-sm text-slate-700 font-sans">
    <li class="flex items-start gap-2.5"><span class="w-4 h-4 rounded-full bg-crimson text-white flex items-center justify-center shrink-0 mt-0.5"><svg class="w-2.5 h-2.5 stroke-current stroke-2 fill-none" viewBox="0 0 24 24"><path d="M5 13l4 4L19 7"/></svg></span><span>Electric strip heat costs much more to run than a heat pump.</span></li>
    <li class="flex items-start gap-2.5"><span class="w-4 h-4 rounded-full bg-crimson text-white flex items-center justify-center shrink-0 mt-0.5"><svg class="w-2.5 h-2.5 stroke-current stroke-2 fill-none" viewBox="0 0 24 24"><path d="M5 13l4 4L19 7"/></svg></span><span>Lockouts set at 25 to 35°F were common in the Minnesota study, and too high.</span></li>
    <li class="flex items-start gap-2.5"><span class="w-4 h-4 rounded-full bg-crimson text-white flex items-center justify-center shrink-0 mt-0.5"><svg class="w-2.5 h-2.5 stroke-current stroke-2 fill-none" viewBox="0 0 24 24"><path d="M5 13l4 4L19 7"/></svg></span><span>Use your model's low-temperature capacity to pick the switchover.</span></li>
    <li class="flex items-start gap-2.5"><span class="w-4 h-4 rounded-full bg-crimson text-white flex items-center justify-center shrink-0 mt-0.5"><svg class="w-2.5 h-2.5 stroke-current stroke-2 fill-none" viewBox="0 0 24 24"><path d="M5 13l4 4L19 7"/></svg></span><span>Avoid big thermostat setbacks, which call for backup heat in the morning.</span></li>
  </ul>
</section>
<hr class="my-8 border-slate-200" />
<p class="text-slate-700 text-base leading-relaxed my-4">The first cold week of the year, the electric bill doubles, and the thermostat keeps showing "Aux Heat." The heat pump itself may be fine. What changed is that it handed more of the job to the backup heat.</p>
<h2 class="text-2xl font-bold text-navy font-serif mt-10 mb-4 pt-4 border-t border-slate-100">What Is Backup Heat?</h2>
<p class="text-slate-700 text-base leading-relaxed my-4">Backup heat, also called auxiliary or emergency heat, is a second heat source. In an all-electric home, it's usually resistance strips inside the air handler. In a dual-fuel system, it's a gas or propane furnace.</p>
<p class="text-slate-700 text-base leading-relaxed my-4">Why does it cost more?</p>
<p class="text-slate-700 text-base leading-relaxed my-4">Electric strips have a COP of 1.0: one unit of heat for one unit of electricity. A cold-climate heat pump on a mild winter day can run at a COP of 3 or more, and even near 10°F the Minnesota field study measured heat-pump-only COPs around 1.3 (Schoenbauer and others, Center for Energy and Environment, 2017). Every hour the strips run instead of the heat pump costs extra.</p>
<h2 class="text-2xl font-bold text-navy font-serif mt-10 mb-4 pt-4 border-t border-slate-100">When Does Backup Heat Run?</h2>
<p class="text-slate-700 text-base leading-relaxed my-4">When the heat pump can't keep up?</p>
<p class="text-slate-700 text-base leading-relaxed my-4">As it gets colder, the heat pump puts out less heat while the house needs more. The temperature where they cross is the balance point. Below it, something has to make up the difference.</p>
<p class="text-slate-700 text-base leading-relaxed my-4">When it's locked out?</p>
<p class="text-slate-700 text-base leading-relaxed my-4">Many systems have a lockout setting: below a set outdoor temperature, the heat pump shuts off entirely and the backup takes over. In a dual-fuel system this is the switchover point.</p>
<p class="text-slate-700 text-base leading-relaxed my-4">During defrost?</p>
<p class="text-slate-700 text-base leading-relaxed my-4">In cold, damp weather the outdoor coil frosts up, and the heat pump periodically reverses to melt it. The backup usually runs during defrost so cold air doesn't blow into the house. The Minnesota study found eliminating defrost would cut annual backup energy by about 8.3 percent, which shows how much it adds.</p>
<p class="text-slate-700 text-base leading-relaxed my-4">After a setback?</p>
<p class="text-slate-700 text-base leading-relaxed my-4">If the thermostat drops the temperature at night and raises it several degrees in the morning, many controls bring on backup heat to catch up fast. With a heat pump, small or no setbacks usually cost less.</p>
<h2 class="text-2xl font-bold text-navy font-serif mt-10 mb-4 pt-4 border-t border-slate-100">What Did the Minnesota Study Find About Settings?</h2>
<p class="text-slate-700 text-base leading-relaxed my-4">The Center for Energy and Environment found that installers in Minnesota typically set lockouts at 25 to 35°F. That shuts the heat pump off at temperatures where it still runs well, and hands more of the winter to propane or strip heat. The report recommended "improved controls to prioritize ccASHP high capacity operation over backup heating."</p>
<p class="text-slate-700 text-base leading-relaxed my-4">The study's own ducted systems were locked out at 10°F. Even with that lockout, the report estimates the heat pump could cover about 81 percent of the yearly heating load in Minneapolis and 71 percent in Duluth.</p>
<h2 class="text-2xl font-bold text-navy font-serif mt-10 mb-4 pt-4 border-t border-slate-100">How Do I Pick My Setting?</h2>
<p class="text-slate-700 text-base leading-relaxed my-4">What can my model actually do?</p>
<p class="text-slate-700 text-base leading-relaxed my-4">Look up the exact outdoor and indoor model pair on the NEEP cold-climate heat pump list. It shows heat output at 47°F, 17°F, 5°F and, for many models, lower. Compare that output to your house's heating load at each temperature to find where it stops keeping up.</p>
<p class="text-slate-700 text-base leading-relaxed my-4">What does backup cost compared with the heat pump?</p>
<p class="text-slate-700 text-base leading-relaxed my-4">If your backup is propane or gas, compare the cost of a unit of heat from each fuel at your rates with the heat pump's COP at that temperature. If it's electric strips, the heat pump almost always wins while it can still keep up, so the lockout can go as low as the heat pump's capacity allows.</p>
<p class="text-slate-700 text-base leading-relaxed my-4">Is the backup staged?</p>
<p class="text-slate-700 text-base leading-relaxed my-4">Many air handlers have strips in stages. Setting them to come on one stage at a time, and only after the heat pump has run a while, keeps them from all firing at once.</p>
<p class="text-slate-700 text-base leading-relaxed my-4">Ask your HVAC technician to walk you through the thermostat's installer settings. Write down what they were before any change.</p>
<p class="text-slate-700 text-base leading-relaxed my-4">&rarr; <a href="cold-climate-heat-pumps.html" class="text-crimson font-medium underline hover:text-crimson-hover">Can a Heat Pump Handle a Midwest Winter? What Minnesota Field Data Shows</a></p>
<hr class="my-8 border-slate-200" />
<h3 class="text-xl font-bold text-navy font-serif mt-8 mb-3">Sources</h3>
<div class="flex items-start gap-3 my-3 text-slate-700 text-base leading-relaxed pl-1"><span class="w-6 h-6 rounded-full bg-navy/10 text-navy font-mono font-bold text-xs flex items-center justify-center shrink-0 mt-0.5">1</span><div>B. Schoenbauer, N. Kessler, A. Haynor, D. Bohac (Center for Energy and Environment) and M. Kushler (ACEEE), <em class="italic text-slate-800">Cold Climate Air Source Heat Pump</em>, CARD Final Report for the Minnesota Department of Commerce, November 1, 2017.</div></div>
<div class="flex items-start gap-3 my-3 text-slate-700 text-base leading-relaxed pl-1"><span class="w-6 h-6 rounded-full bg-navy/10 text-navy font-mono font-bold text-xs flex items-center justify-center shrink-0 mt-0.5">2</span><div>Northeast Energy Efficiency Partnerships (NEEP), <em class="italic text-slate-800">Cold Climate Air Source Heat Pump Specification</em> and product list.</div></div>

    </article>

    <section class="mt-12 pt-6 border-t border-slate-200" id="faq">
      <h2 class="text-2xl font-bold text-navy font-serif mb-4">Frequently Asked Questions</h2>
      <div class="mb-6"><h3 class="text-lg font-bold text-navy mb-1">What is auxiliary heat on a heat pump?</h3><p class="text-slate-700 leading-relaxed">It is the backup heat, usually electric resistance strips in the air handler or a gas or propane furnace. It runs when the heat pump can't keep up, during defrost, or when the thermostat calls for a big jump in temperature. Electric strips have a COP of 1.0, so they cost much more to run than the heat pump.</p></div>
      <div class="mb-6"><h3 class="text-lg font-bold text-navy mb-1">What should I set my heat pump lockout temperature to?</h3><p class="text-slate-700 leading-relaxed">Low enough that the heat pump does most of the work. A Minnesota field study found installers commonly set lockouts at 25 to 35 degrees F, which shut heat pumps off while they could still run efficiently, and recommended controls that put the heat pump first. Use your model's published capacity at low temperatures to pick the point where it can no longer keep up.</p></div>
      <div class="mb-6"><h3 class="text-lg font-bold text-navy mb-1">Why is my aux heat running when it isn't that cold?</h3><p class="text-slate-700 leading-relaxed">Common causes are a lockout set too high, a thermostat setback that asks for a big temperature jump in the morning, defrost cycles, or a heat pump that is undersized or low on refrigerant. Avoid large setbacks with a heat pump, and have a technician check the settings and charge.</p></div>
      <div class="mb-6"><h3 class="text-lg font-bold text-navy mb-1">Does a cold-climate heat pump need backup heat at all?</h3><p class="text-slate-700 leading-relaxed">Most Midwest homes keep some. In the Minnesota study, a heat pump locked out at 10 degrees F could still cover about 81 percent of the yearly heating load in Minneapolis and 71 percent in Duluth, with backup covering the rest.</p></div>
    </section>

    <!-- Contractor Referral / Lead-Gen Hook -->
    
    <!-- Networx Dynamic Live Quote Form Embed -->
    <div class="mt-14 p-6 sm:p-8 rounded-2xl bg-white border-2 border-steel-border shadow-sm">
      <div class="flex items-center justify-between gap-2 mb-2">
        <span class="text-xs font-mono uppercase tracking-widest text-crimson font-bold">Vetted Local Estimates</span>
        <span class="text-[10px] font-mono text-slate-400">Midwest Region (Climate Zones 4 & 5)</span>
      </div>
      <h3 class="text-2xl font-bold text-navy font-serif">
        Compare Free Local Quotes in Your Area
      </h3>
      <p class="text-slate-600 text-sm mt-2 font-sans leading-relaxed mb-6">
        Connect with licensed, building-science trained contractors serving Chicago, Cincinnati, Cleveland, Columbus, Des Moines.... No obligation, free project estimates.
      </p>
      <div id="networx_form_container" style="margin:0px;padding:0px;" class="w-full">
        <div id="nx_form" style="height: 660px;">
          <script type="text/javascript" src="https://api.networx.com/iframe.php?aff_id=80e4e458131f4edc49cacad3ec586437&aff_to_form_id=8211"></script>
        </div>
      </div>
    </div>
  </main>

  <!-- Footer -->
  <footer class="border-t border-slate-200 bg-white py-8 text-xs text-slate-500 font-mono mt-12">
    <div class="max-w-4xl mx-auto px-4 sm:px-6 flex flex-col sm:flex-row items-center justify-between gap-4">
      <div class="flex items-center gap-3 flex-wrap">
        <a href="../about.html" class="hover:text-navy">About</a>
        <span>&bull;</span>
        <a href="../privacy.html" class="hover:text-navy">Privacy Policy</a>
        <span>&bull;</span>
        <a href="../terms.html" class="hover:text-navy">Terms of Service</a>
        <span>&bull;</span>
        <a href="../disclosure.html" class="hover:text-navy">Affiliate Disclosure</a>
      </div>
      <div>&copy; 2026 Midwest AEC™ &bull; Independent Building Science Publication. All rights reserved.</div>
    </div>
  </footer>
  <script>
    function switchSlide(carouselId, index) {
      const container = document.querySelector('[data-carousel="' + carouselId + '"]');
      if (!container) return;
      const tabs = container.querySelectorAll('.carousel-tab');
      const slides = container.querySelectorAll('.carousel-slide');
      tabs.forEach((tab, i) => {
        if (i === index) {
          tab.className = 'carousel-tab px-3 py-1 rounded-full text-xs font-mono font-semibold transition bg-navy text-white shadow-xs';
        } else {
          tab.className = 'carousel-tab px-3 py-1 rounded-full text-xs font-mono font-medium transition text-slate-600 hover:text-navy hover:bg-slate-200/60';
        }
      });
      slides.forEach((slide, i) => {
        if (i === index) {
          slide.classList.remove('hidden');
          slide.classList.add('block');
        } else {
          slide.classList.add('hidden');
          slide.classList.remove('block');
        }
      });
    }
  </script>
  <!-- Zero-Bloat Behavioral Analytics & Readership Telemetry -->
  <script>
    (function() {
      const pageSlug = 'heat-pump-aux-heat-lockout-balance-point';
      const startTime = Date.now();
      let maxScroll = 0;
      const milestones = { 25: false, 50: false, 75: false, 100: false };

      function getScrollPercent() {
        const h = document.documentElement;
        const b = document.body;
        const st = 'scrollTop', sh = 'scrollHeight';
        return Math.min(100, Math.round(((h[st] || b[st]) / ((h[sh] || b[sh]) - h.clientHeight)) * 100)) || 0;
      }

      function trackEvent(name, data) {
        const payload = {
          event: name,
          slug: pageSlug,
          timestamp: new Date().toISOString(),
          data: data || {}
        };
        if (window.dataLayer && Array.isArray(window.dataLayer)) {
          window.dataLayer.push(payload);
        }
        try {
          const stored = JSON.parse(localStorage.getItem('miaec_telemetry') || '[]');
          stored.push(payload);
          if (stored.length > 50) stored.shift();
          localStorage.setItem('miaec_telemetry', JSON.stringify(stored));
        } catch(e) {}
      }

      window.addEventListener('scroll', function() {
        const p = getScrollPercent();
        if (p > maxScroll) maxScroll = p;
        [25, 50, 75, 100].forEach(function(m) {
          if (!milestones[m] && maxScroll >= m) {
            milestones[m] = true;
            trackEvent('scroll_depth', { depth: m });
          }
        });
      }, { passive: true });

      document.addEventListener('click', function(e) {
        const link = e.target.closest('a');
        if (!link) return;
        const href = link.getAttribute('href') || '';
        if (href.includes('networx') || link.closest('#networx_form_container')) {
          trackEvent('quote_interaction', { href: href });
        } else if (href.includes('articles/') || href.startsWith('../')) {
          trackEvent('internal_navigation', { href: href });
        }
      });

      window.addEventListener('visibilitychange', function() {
        if (document.visibilityState === 'hidden') {
          const dwellSec = Math.round((Date.now() - startTime) / 1000);
          trackEvent('dwell_summary', { seconds: dwellSec, maxScroll: maxScroll });
        }
      });
    })();
  </script>
</body>
</html>
