# Heat Pump Backup Heat Settings: Setting the Switchover Temperature So You Don't Pay for Strip Heat
> **Publication:** Midwest AEC (https://midwestaec.com)
> **Jurisdiction:** Climate Zones 4 & 5 (Midwest Residential & Commercial)
> **Canonical Article:** https://midwestaec.com/articles/heat-pump-aux-heat-lockout-balance-point.html
> **Building Code Reference:** MN CEE Field Assessment / NEEP ccASHP Specification
> **Summary:** Why heat pump bills spike when backup or auxiliary heat runs, what the switchover or lockout temperature does, and how to set it using Minnesota field data and your heat pump's specs.


# Heat Pump Backup Heat Settings: Setting the Switchover Temperature So You Don't Pay for Strip Heat

> **Quick Summary:** Every Midwest heat pump has backup heat for the coldest days, either electric strips or a furnace. The thermostat or control decides when to switch. Set the switchover too high and the backup runs on days the heat pump could handle, which is where surprise winter bills come from. Field data from Minnesota shows installers often set it too high.
>
> - Electric strip heat costs much more to run than a heat pump.
> - Lockouts set at 25 to 35°F were common in the Minnesota study, and too high.
> - Use your model's low-temperature capacity to pick the switchover.
> - Avoid big thermostat setbacks, which call for backup heat in the morning.

---

The first cold week of the year, the electric bill doubles, and the thermostat keeps showing "Aux Heat." The heat pump itself may be fine. What changed is that it handed more of the job to the backup heat.

## What Is Backup Heat?

Backup heat, also called auxiliary or emergency heat, is a second heat source. In an all-electric home, it's usually resistance strips inside the air handler. In a dual-fuel system, it's a gas or propane furnace.

Why does it cost more?
Electric strips have a COP of 1.0: one unit of heat for one unit of electricity. A cold-climate heat pump on a mild winter day can run at a COP of 3 or more, and even near 10°F the Minnesota field study measured heat-pump-only COPs around 1.3 (Schoenbauer and others, Center for Energy and Environment, 2017). Every hour the strips run instead of the heat pump costs extra.

## When Does Backup Heat Run?

When the heat pump can't keep up?
As it gets colder, the heat pump puts out less heat while the house needs more. The temperature where they cross is the balance point. Below it, something has to make up the difference.

When it's locked out?
Many systems have a lockout setting: below a set outdoor temperature, the heat pump shuts off entirely and the backup takes over. In a dual-fuel system this is the switchover point.

During defrost?
In cold, damp weather the outdoor coil frosts up, and the heat pump periodically reverses to melt it. The backup usually runs during defrost so cold air doesn't blow into the house. The Minnesota study found eliminating defrost would cut annual backup energy by about 8.3 percent, which shows how much it adds.

After a setback?
If the thermostat drops the temperature at night and raises it several degrees in the morning, many controls bring on backup heat to catch up fast. With a heat pump, small or no setbacks usually cost less.

## What Did the Minnesota Study Find About Settings?

The Center for Energy and Environment found that installers in Minnesota typically set lockouts at 25 to 35°F. That shuts the heat pump off at temperatures where it still runs well, and hands more of the winter to propane or strip heat. The report recommended "improved controls to prioritize ccASHP high capacity operation over backup heating."

The study's own ducted systems were locked out at 10°F. Even with that lockout, the report estimates the heat pump could cover about 81 percent of the yearly heating load in Minneapolis and 71 percent in Duluth.

## How Do I Pick My Setting?

What can my model actually do?
Look up the exact outdoor and indoor model pair on the NEEP cold-climate heat pump list. It shows heat output at 47°F, 17°F, 5°F and, for many models, lower. Compare that output to your house's heating load at each temperature to find where it stops keeping up.

What does backup cost compared with the heat pump?
If your backup is propane or gas, compare the cost of a unit of heat from each fuel at your rates with the heat pump's COP at that temperature. If it's electric strips, the heat pump almost always wins while it can still keep up, so the lockout can go as low as the heat pump's capacity allows.

Is the backup staged?
Many air handlers have strips in stages. Setting them to come on one stage at a time, and only after the heat pump has run a while, keeps them from all firing at once.

Ask your HVAC technician to walk you through the thermostat's installer settings. Write down what they were before any change.

&rarr; [Can a Heat Pump Handle a Midwest Winter? What Minnesota Field Data Shows](cold-climate-heat-pumps.html)

---

### Sources

1. B. Schoenbauer, N. Kessler, A. Haynor, D. Bohac (Center for Energy and Environment) and M. Kushler (ACEEE), *Cold Climate Air Source Heat Pump*, CARD Final Report for the Minnesota Department of Commerce, November 1, 2017.
2. Northeast Energy Efficiency Partnerships (NEEP), *Cold Climate Air Source Heat Pump Specification* and product list.


---

## Verified Professional Referral & Contractor Estimates
For building-science certified execution, structural repairs, or verified trade estimates in your local jurisdiction, visit:
-> [Compare Vetted Local Contractors via Midwest AEC](https://midwestaec.com/articles/heat-pump-aux-heat-lockout-balance-point.html)
