---
title: "Can a Heat Pump Handle a Midwest Winter? What Minnesota Field Data Shows"
slug: "cold-climate-heat-pumps"
format: "Report"
leadType: "Fact-First"
category: "HVAC"
catSlug: "hvac"
cities: ["Chicago", "Cincinnati", "Cleveland", "Columbus", "Des Moines", "Detroit", "Fargo", "Indianapolis", "Kansas City", "Milwaukee", "Minneapolis", "Omaha", "Rapid City", "Sioux Falls", "St. Louis"]
states: ["IA", "IL", "IN", "KS", "MI", "MN", "MO", "ND", "NE", "OH", "SD", "WI"]
subtitle: "Cold-climate heat pumps keep working far colder than older models, but they get less efficient as it gets colder. Here is what a Minnesota field study measured, and how to size and choose one."
summary: "How cold-climate heat pumps perform in Midwest winters, using Minnesota field data: efficiency at low temperatures, how much heat they cover, backup heat, savings vs propane and electric heat."
codeTag: "MN CEE Field Assessment / NEEP ccASHP Specification"
author: "Midwest AEC Building Science"
date: "November 2026"
readTime: "7 min read"
referralHook: "Cold-Climate Heat Pump & HVAC Specialist Quote Match"
faq: [{"q": "Do heat pumps work below zero?", "a": "Cold-climate models do. In a Minnesota field study, ductless cold-climate heat pumps averaged a daily COP of 1.3 to 1.7 between 0 and -13 degrees F, and one unit stayed above 1.0, still better than electric resistance, at -19 degrees F. They put out less heat as it gets colder, so most Midwest homes keep some backup heat."}, {"q": "How much can a heat pump save in the Midwest?", "a": "It depends mostly on what it replaces. In the Minnesota study, ducted heat pumps cut propane use by about 64 percent on average and saved $377 to $764 a year, and ductless units cut costs 52 to 56 percent compared with electric resistance heat. Savings against natural gas are usually smaller."}, {"q": "What makes a heat pump a cold-climate heat pump?", "a": "The Northeast Energy Efficiency Partnerships (NEEP) cold-climate specification is the common benchmark. Among other requirements, a listed unit must have a COP above 1.75 at 5 degrees F at maximum capacity. NEEP's list publishes each model's capacity and efficiency at low temperatures."}, {"q": "Do I still need a furnace with a heat pump?", "a": "Most Midwest homes keep backup heat, either a furnace or electric resistance strips. In the Minnesota study, a heat pump locked out at 10 degrees F could still cover about 81 percent of the heating load in Minneapolis and 71 percent in Duluth."}]
---

# Can a Heat Pump Handle a Midwest Winter? What Minnesota Field Data Shows

> **Quick Summary:** Older heat pumps gave up when it got cold, which is where the Midwest reputation comes from. Cold-climate models keep running well below zero, but they get less efficient and put out less heat as the temperature drops. A Minnesota field study found they still cut propane use by about two-thirds and beat electric resistance heat by half. For most Midwest homes, the right setup is a heat pump that carries most of the winter with backup heat for the coldest days.
>
> - Efficiency drops as it gets colder, but stays above electric resistance well below zero.
> - Biggest savings come from replacing propane, fuel oil or electric resistance heat.
> - Check the exact model on the NEEP cold-climate list.
> - Set the controls so the heat pump runs first and the backup only when needed.

---

If you heat with propane on a farm in Iowa, with electric baseboard in a Missouri ranch house, or with an old gas furnace in Minneapolis, someone has probably told you a heat pump won't work here. That was true of older units. It's much less true now, and there's Midwest field data to show it.

## How Does a Heat Pump Heat in the Cold?

A heat pump doesn't make heat; it moves it. Even at 0°F, outdoor air holds heat, and the heat pump's refrigerant pulls it out and pumps it inside. The colder it gets outside, the harder the compressor has to work to move the same heat, so efficiency drops.

Efficiency is measured as COP, the heat delivered divided by the electricity used. Electric baseboard has a COP of 1.0: one unit of heat for one unit of electricity. A heat pump with a COP of 2.0 delivers twice the heat for the same electricity.

![Chart of cold-climate heat pump capacity and COP against outdoor temperature in a Midwest winter](images/cold-climate-heat-pump-diagram.jpg)

## What Did the Minnesota Study Find?

The Center for Energy and Environment monitored cold-climate heat pumps in six Minnesota homes without natural gas for two winters, 2015 to 2017, for the Minnesota Department of Commerce (Schoenbauer and others, 2017). Four had ducted systems with propane furnace backup, and two had ductless units with electric baseboard backup.

How efficient were they in the cold?
In mild weather, 50 to 60°F, COPs ran about 3.0 to 4.5. Near 10°F, heat-pump-only cycles were around 1.3. The ductless units averaged a daily COP of 1.3 to 1.7 between 0 and -13°F, and one stayed above 1.0 at -19°F.

How much heat did they cover?
The ducted systems were locked out at 10°F. Even so, the report estimates a heat pump running down to 10°F could cover about 81 percent of the yearly heating load in Minneapolis and 71 percent in Duluth.

How much did they save?
Propane use dropped by an average of 64 percent, from about 967 to 346 gallons a year. Ducted systems saved $377 to $764 a year. The ductless units cut costs 52 to 56 percent compared with electric resistance heat.

## Where Do Heat Pumps Save the Most?

The study homes had no natural gas, and that's where heat pumps pay off fastest: replacing propane, fuel oil or electric resistance heat. That describes a lot of the rural Midwest and much of the lower Midwest, where electric heat is common.

Against a modern gas furnace, the savings are smaller and depend on your electric and gas rates. The same report found the investment paid back well against an older 82 percent furnace but not against a new condensing furnace at the costs it measured.

## How Do I Choose One?

Is it on the NEEP list?
The Northeast Energy Efficiency Partnerships cold-climate specification is the common benchmark. Among its requirements, a unit must have a COP above 1.75 at 5°F at maximum capacity. NEEP's product list shows each model's heat output and efficiency at low temperatures, so you can compare the exact model your contractor quotes.

Is it sized for your house?
The Minnesota project recommended an inverter-driven unit sized to meet the full heating load at outdoor temperatures of 10°F or lower. Ask for a room-by-room load calculation (ACCA Manual J), not a rule of thumb, and compare the model's output at your local design temperature to that load.

Have you sealed the house first?
Air sealing and attic insulation shrink the heating load, which means a smaller heat pump can cover more of the winter.

&rarr; [How to Pass a Blower Door Test on a Midwest Remodel: The Leaks to Seal First](blower-door-checklist.html)

## Set the Controls Right

The Minnesota report found installers commonly set backup lockouts at 25 to 35°F, which shut the heat pump off when it could still be working. It recommended controls that "prioritize ccASHP high capacity operation over backup heating." Lowering that switchover temperature is one of the cheapest ways to increase savings.

&rarr; [Heat Pump Backup Heat Settings: Setting the Switchover Temperature So You Don't Pay for Strip Heat](heat-pump-aux-heat-lockout-balance-point.html)

A note on rebates: the federal Section 25C credit for heat pumps ended for equipment placed in service after December 31, 2025. Many Midwest utilities still offer heat pump rebates, so check yours before you buy.

---

### Sources

1. B. Schoenbauer, N. Kessler, A. Haynor, D. Bohac (Center for Energy and Environment) and M. Kushler (ACEEE), *Cold Climate Air Source Heat Pump*, CARD Final Report for the Minnesota Department of Commerce, November 1, 2017.
2. Northeast Energy Efficiency Partnerships (NEEP), *Cold Climate Air Source Heat Pump Specification* and product list.
3. Internal Revenue Service, *FAQs for modification of sections 25C, 25D, 25E, 30C, 30D, 45L, 45W and 179D under Public Law 119-21*, 2025.
